# EtherCATスレーブごとのフレームエラーの記録方法をおしえてください

TwinCAT上の各スレーブでは、前段のターミナルから届いたフレームをチェックし、次の種類のエラー毎に個別にカウントし、特定のレジスタに記録する機能があります。

ロストリンクカウンタ
    : Ethernet物理層がケーブルの断線等を検出し、リンクが切れた事を表します。接触不良やEMC障害によって一時的に異常な電位となる場合にこの症状となります。

RXエラーカウンタ
    : 物理層におけるチェックで、フレーム内のデータ異常、電位の異常を検出した際にこのエラーとなります。

CRCエラーカウンタ
    : ソフトウェア演算により巡回冗長検査によるサムチェックを行い、照合異常となった場合このエラーになります。

これらのカウンタ値をEtherCATマスターに読みだしてログ記録する機能について説明します。

## 設定手順

1. EtherCATマスターのメニューから、`EtherCAT` タブを開き、`Advanced Settings...`ボタンを押します。

    ![](assets/2023-06-27-18-01-01.png){widht=400px align=center}

2. ツリーメニューから`State Machine` > `Master Settings` から、`Log CRC Counters` のチェックを外します。

    ![](assets/2023-06-28-11-22-34.png){widht=300px align=center}

    ```{warning}

    本設定は、計測が終了したら必ず元へ戻してください。EtherCATターミナル内のCRCやRXエラーのカウンタは、1byteの最大値である255に達するとそのあとはカウントを停止します。このため、以後CRCエラーが検出できなくなります。

    `Log CRC Counters`をONにすることにより、EtherCATマスターは、ターミナル内のレジスタを読み取ると、直後にクリアコマンドを発行し、レジスタをゼロリセットします。この値がマスター側のメモリ内に積算保持されます。この積算値は、次図のとおりOnlineタブのCRC列内でカウント表示されます。しかし再起動やActive Configuration等を行うことにより自動的にクリアされてしまいますので、このような場合でもCRCエラーカウント値を保持したい場合に限り、本手順にて`Log CRC Counters`をOFFに設定してください。

    また、255（0xFF）に達した場合は、再度`Log CRC Counters`のチェックを入れてActive configurationを行い、OPに移行するとリセット可能です。

    ![](https://infosys.beckhoff.com/content/1033/ethercatsystem/Images/png/2469512715__Web.png){align=center}

    ```


3. ツリーメニューから`Diagnosis` > `Online View` を選択し、{numref}`figure_ethercat_diagnosis_online_menu` のとおり6個所にチェックを入れます。

    ```{figure-md} figure_ethercat_diagnosis_online_menu
    ![](assets/2023-06-27-18-03-27.png){widht=400px align=center}

    オンライン診断設定
    ```

    ```{note}
    0300～0306 CRC A - D のチェックは、前項の手順で `Log CRC Counters` をOFFにした場合のみおこなってください。
    ```

4. Active configurationを行ってRUNモードにし、`Online` タブを開きます。

    {numref}`figure_ethercat_diagnosis_online` のとおり、各ターミナルのレジスタの現在値が2byteづつ一覧されます。各カウンタは、{numref}`table_lostframe_register_address`の通り1byte単位で割り当てられていますので、各値の16進表記部の上位2桁、下位2桁をそれぞれ異なる値として読み取ってください。

    ```{figure-md} figure_ethercat_diagnosis_online
    ![](assets/2023-06-27-18-17-30.png){widht=600px align=center}

    EtherCATオンライン診断画面
    ```

    たとえば、Term 1 EK1100のPort0のリンク切れは、下位2桁が0x20なので32回発生していることがわかります。

## オンラインビューの見方

EtherCATのターミナルのポートの概念は{numref}`figure_ethercat_terminal_port` のとおりです。また、各ポートは、前段のターミナルからフレームが到着した際にチェックされ、カウンタ値を更新します。

例えばEtherCATカプラEK1100等の場合は、INPUTとOUTPUTがあり、それぞれPort0とPort2に接続されています。カプラに取り付けられた各IOターミナルに向けてはPort1が接続されます。Port0については前段のターミナルからのINPUTフレームをチェックします。Port1は、カプラに取り付けられた各ターミナルから返ってきたフレームをチェックします。Port2については、本カプラの後段のターミナルから返ってきたフレームをチェックします。

これらの各カウンタ値は1byteのサイズとなっています。よってオンラインビュー上では16進数の上位2桁、下位2桁を分けて値を確認してください。

```{figure-md} figure_ethercat_terminal_port
![](assets/2023-06-27-12-37-26.png){widht=600px align=center}

EtherCATターミナルのポート概念
```

```{csv-table} レジスタ一覧表
:align: center
:widths: 3,1,6
:header: レジスタアドレス, 長さ, 説明
:name: table_lostframe_register_address
0x0300, 1 byte, ポート0のCRCエラーカウンタ
0x0301, 1 byte, ポート0のRXエラーカウンタ
0x0302, 1 byte, ポート1のCRCエラーカウンタ
0x0303, 1 byte, ポート1のRXエラーカウンタ
0x0304, 1 byte, ポート2のCRCエラーカウンタ
0x0305, 1 byte, ポート2のRXエラーカウンタ
0x0306, 1 byte, ポート3のCRCエラーカウンタ
0x0307, 1 byte, ポート3のRXエラーカウンタ
0x0310, 1 byte, ポート0のロストリンクカウンタ
0x0311, 1 byte, ポート1のロストリンクカウンタ
0x0312, 1 byte, ポート2のロストリンクカウンタ
0x0313, 1 byte, ポート3のロストリンクカウンタ
```
